# Changelog

## 2026-10-26 (p) — tariff revision of 1 January 2027 (generalisation)
- New block `tariff_2027` (`src/hvac_savings/reproduce.py`; parameters in `experiments/configs/parameters.json`, `tariff.volume_2027`): the three cases with both envelopes, the 49-policy thermostat lattice of Case 3 and the eight apartment meters are simulated again and billed under the residential tariff in force from 1 January 2027 (0.21/0.33 SAR/kWh before VAT, 6,000 kWh threshold unchanged; the new fixed monthly charge is policy-independent and excluded). Every percentage is unchanged, no pre-cooling stays optimal, every SAR amount rises by 0.21/0.18, and no meter reaches tier 2 (at most 3,395 kWh of HVAC electricity in a month). New test `test_tariff_revision_2027` checks these properties and the values quoted in the paper.
- Paper: §5.6 states the revised tariff, cited to Saudi Energy's announcement through the Saudi Press Agency [`se_tariff2027`]; §9.5 adds the paragraph "Tariff revision"; §7.4 lists the experiment; §10.3 (i) and Conclusion (1) note the revision. References are renumbered in reading order (the new reference is [58]).
- The anonymised version keeps the page layout of the author version (blank lines reserve the author block), so the float placement holds in both; four float sources re-placed (Table 4 before Table 5 in §8.2, Algorithm 2, Tables 17 and 19), keeping table numbers in first-citation order. 28 of 30 floats print inside their section; Tables 6 and 16 at the adjoining page boundary.

## 2026-10-07 (o) — figures and tables placed with their sections
- Every figure and table is cited in the text of its own section or subsection; Fig. 6 (Appendix F) now has its own sentence ("Fig. 6 shows these mean powers…").
- Float sources moved so that each figure and table prints within the section that discusses it (17 printed after the next heading had started; now 28 of 30 print inside their section and the other two, Tables 6 and 17, at the adjoining page boundary). Table and figure numbering, text and numbers are unchanged; the paper is still 37 pages. References are now numbered in reading order (a float's citations count where the text first refers to it, via a generated \nocite list), so moving a float's source does not renumber them; only [54] and [56] swap.

## 2026-10-07 (n) — repository pointers consolidated
- File paths and "in the repository" pointers removed from the sections, captions and appendices; the text now refers to the appendix tables that summarise each result. The Data availability statement now says, in one place, that all data and results (code, configuration, weather files, drawings, EnergyPlus inputs and outputs, every result as JSON/CSV, the six summarised tables, the derived values, the uncertainty samples, the benchmark solves, the LaTeX source and the tests) are in the public repository. No number changed.

## 2026-10-07 (m) — title
- Title changed to "Comparing HVAC Energy-Saving Measures in a Saudi Residential Building under a Volume Tariff" (round-8 editor and reviewers: the former title led with method jargon and a robustness check, and "comfort-constrained" held only for the air temperature of conditioned rooms). The body keeps the term "lever".

## 2026-10-07 (l) — round-9 verification: reference currency and blocking fixes
- **References.** Eight older example citations in Related Work replaced by six Crossref-verified 2022-2026 works (Kim et al. 2022, Hou et al. 2022, Dhaliwal et al. 2026, Wang et al. 2023, Canet & Qadrdan 2023, Rama Curiel & Thakur 2022); 68 references, 22 from 2022 onwards. The remaining pre-2022 references are standards, tools, methods, data sources and the seminal works the paper quotes.
- **Verification panel** (EIC, R1, R2, R4, R5, R6, Devil's Advocate, language; stopping rule: only factual, numerical, contradiction, unsupported-claim, citation and journal-requirement items block): all eight "ready after blocking fixes" (85-93/100). Fixed: contribution scope (depth pairs in two fixed windows), cycling-loss caveat on the bound, 0.08 % vs 0.77 % in the limitations, Almogbel 44 % (46 % on 18 days), no-gain condition not claimed as measured, Proposition 2(ii) strictness, proof slope, coupled-zone model credited to Nghiem et al. 2012, Alur et al. 2013 described as safe schedulability, BESTEST peaks wording, appendix/repository pointers, ablation heating cap, bath excursion baseline, pronouns and table citation order. A focused re-check of the changed text found one more (bath range 62-91 % to match the table), fixed.
- Paper 37 pp; audit 0 critical (one false-positive roadmap flag); Crossref 68/68 resolve.

## 2026-10-07 (k) — round-8 review: editorial revision, consistency and references
- **Text.** Introduction, Related Work, Discussion and Conclusion rewritten for linkage (gaps G1-G3 stated in Section 2, answered in order and revisited in the Discussion and Conclusion; link sentences between Sections 3-9; Section 9 roadmap) and to remove repetition (one location each for the benchmark bracket, the controller-overshoot explanation, the one-node exception, humidity, the floor guard and the BESTEST numbers; Appendix F remarks that repeated Section 5 removed). Long sentences split; abstract 246-249 words, keywords revised.
- **Consistency (R6).** Tolerance counts instead of "a few"; mode-share basis; one sensitivity grouping in Section 7.4, Section 9.7, Appendix H and the repository table (asserted); floor-guard basis; mirror-apartment difference relative to the cheaper apartment; full-year admissible counts in the pre-code building; symbol collisions resolved (g0, K, dt_LP, varrho, sigma_SB, D_s); nomenclature extended (P-check, kappa_theta, incremental COPs, Delta H).
- **Theory.** Proposition 1 stated with incremental COPs and Delta H = Delta H_w + Delta H_r >= 0; the door exchange makes Eq. (8) a lower bound (Jensen); constraint (C0) states that the controller sets each unit's mode.
- **Ablation.** Row "inverter units in lowest mode" added (-0.31 / -0.03 %), the only variant cheaper than the selected policy (a controller property).
- **Ground variant.** Relabelled "ground slab without soil resistance, constant ground temperature": it replaces the ISO 13370 slab transmittance (0.40) by the slab U-value alone (2.77) and uses 26/29 degC; explained in Appendix H.
- **Disclosures.** Storey-box window solar gains are defined differently in the two programs (20-58 % apart); the operative temperature exceeds 24 degC in 35.3 / 46.9 % of room-hours.
- **Derived values stored.** `results/derived/energyplus_scaled_precool.json` (pre-cooling cost with EnergyPlus's extra heat, formula in Appendix H) and `results/derived/lower_bound_season.json` (the reported season values of the benchmark).
- **Repository.** Appendix J (calculation time) moved to `results/csv/repository/calculation_time.csv`; Section 9.6 keeps the key numbers. Fig. 4 regenerated (legend "thermostat run from V0").
- **References.** Added and Crossref-verified: Crawley et al. 2001 (EnergyPlus), Almogbel et al. 2020, Alshahrani & Boait 2019, Matar 2017, Al-Homoud & Krarti 2021. Corrected: Braun 1990 pages 876-887, full author names from Crossref, ASHRAE location, SERA/SASO author fields, title case, Clarabel online first, SBC 602 title, SBC 201 Section 1010; unverifiable SBC 601 sentence removed. The author's JKSU-ES article is cited in the third person in the blind manuscript.
- 62 blocks; 33/33 tests; audit 0 critical / 0 major (one false-positive roadmap flag). Paper 37 pp.

## 2026-10-07 (j) — five appendix tables moved to the repository; tables at column width; weather links
- Moved out of the paper into `results/csv/repository/` (LaTeX in `paper/repository_tables.tex`, exported by `make csv`): the benchmark on every design day, all 37 sensitivity variants, every test instance, the partial rank correlation coefficients and the monthly weather. Each appendix keeps a paragraph with the key numbers (generated from the results) and the file name; the main-text Tables 10, 13 and 14 keep their selected rows.
- Set to one-column width (transposed or restructured): the air-conditioner catalogue, the three cases, the pre-cooling decomposition, the ablation (excursion columns replaced by a caption statement; all zero, asserted), the seasonal operation, the pre-cooling robustness tests, the uncertainty inputs and the calculation time.
- Data availability names the TMYx files with their Climate.OneBuilding.Org download links (Riyadh Air Base 404380, Jeddah King Abdulaziz International Airport 410240) and the repository tables. Paper 37 pp.

## 2026-10-07 (i) — appendices in two columns; table widths unified
- The appendices keep the paper's two-column layout (no `\onecolumn` page break after the declarations). Every appendix table is a page-wide float spanning the full text width (`table*`, tabularx); the uncertainty-input and PRCC tables now fill the width too. All tables use the same font size (`\footnotesize`). Paper 39 pp.

## 2026-10-06 (h) — round-7 review: Priority 1 fixes
- **Heating setpoint fixed (C5).** Problem (6) gains constraint (C5): the heating setpoint is fixed at the comfort target (22.5 °C, band floor plus half the differential) and is not a decision variable. New block `setpoint_split`: the setpoint lever splits into a cooling part (22 → 23.5 °C: 14.1 % Riyadh, 10.5 % Jeddah; 9.4 and 7.0 %/K) and a heating part (20.5 → 22.5 °C: −1.6 % Riyadh, −6.0 % pre-code; 0 in Jeddah). Abstract, Section 7.2, Discussion, Conclusion and Nomenclature updated.
- **Theory.** Theorem 1(ii) restated on the lower convex envelope of the mode power curve: off/mode-1 cycling when mode 1 holds the room, alternation of the two bracketing modes otherwise (the single-mode leap is then optimal only among single-mode cycles); proof, Corollary 1 and Discussion (iii) corrected. The former Theorems 2–3 are Propositions (accounting statements); side conditions stated (door flows to first order, (A3) within each hour, monotonicity per meter, ΔH_r ≤ C_iδ, definitions of COP_w and COP_p). θ\*'s mode selection is described as the controller's (lowest first, escalating); the low-mode-only variant (−0.31 % Riyadh, −0.03 % Jeddah) is reported.
- **Admissibility.** New block `admissibility_tolerance` (49 policies × 8 instances, tolerances 0/0.05/0.1/0.2 K): with the catalogue units the result is unchanged; tightly sized units overshoot by 0.15–0.19 K and are admissible at 0.2 K, where no pre-cooling is again best. The 2.5× sizing margin is reframed as a property of the modelled controller (switch-on at the ceiling), not a recommendation to oversize. New block `uq_envelope_all`: envelope lever over all 128 uncertainty samples per city (median shift ≤ 0.7 points); the lever ordering holds in all 256 samples; rule-of-three bound on pre-cooling saving (< 2.3 % of the sampled space per city).
- **Benchmark wording.** Bound stated for periodic schedules; Season row is a weighted mean, not a bound; IPX (Schork & Gondzio 2020, Crossref-verified) cited; solver tolerances; percentages are of sensible cooling electricity.
- **Other.** Fig. 1 algorithm labels and constraints (C1)–(C5); Jeddah humidity "priced, not constrained"; abstract defines HVAC and states the lever ordering and that the uncertainty analysis varies parameters only; factorial timing share = avoided penalty; consistency items (heating months, margins list, bath names, acronyms, A5 promise, floor-guard booking, sign conventions, all-dash rows show the excursion, rounding note, passive-zone lists include the balcony). The anonymised manuscript withholds the author's own reference [8].
- 62 blocks; 33/33 tests; audit 0 critical / 0 major. Paper 41 pp (39 pp after the appendices returned to two columns, entry i).

## 2026-10-06 (g) — supplementary material moved into the paper as appendices
- The former supplement (S1-S8) is now Appendices C-J of the paper (after A nomenclature and B proofs), in one column; `paper/supplementary.pdf` is retired and every pointer reads 'Appendix X'. The appendix text refers to the paper's own sections, equations, tables and references (\\citet), and its definitions refer to Section 5 instead of restating it; the leap-cycle figure is Fig. 6. Paper 40 pp (blind 39), one PDF.
- Data availability, title page, introduction roadmap and README describe the appendices.

## 2026-10-06 (f) — benchmark extended to the top floor and the whole building; stronger search at gamma = 0.02
- **Search at gamma = 0.02:** sequential linear programming with a trust region on the room temperatures, from two starts (the program re-solved with the indoor factor of its first solution, and the program without pre-cooling), at most 8 steps each (at most 19 linear programs per horizon); every schedule priced with its own indoor factor. Replaces the capped fixed-point iteration. Achievable savings rise from at most 0.3 % to 0.54 % (apartment), 0.63 % (typical floor) and 0.25 % (top floor) within the band; the search beats holding the ceiling on 44 of 48 design-day programs.
- **New scopes:** `top_floor` (the typical floor under the roof, adiabatic slab below; blocks `lower_bound_top_floor`) and the whole building (Case 3, block `lower_bound_building`, bound only). The gamma = 0 bound is 0.07-1.08 % on the top floor and 0.13-1.34 % for the whole building within the band, below the typical floor (0.27-1.92 %) on every design day; the quoted maxima (1.9 % within the band, 3.6 % down to 20 °C) are unchanged.
- **31-day July horizon:** now solved with the same search and with its own gamma = 0 bound: achievable 0.33 % (Riyadh) and 0.23 % (Jeddah), bound 1.31 % and 0.96 %; every horizon is now bracketed.
- **Solver:** HiGHS's interior point is very slow on the 264-node building and on the 31-day horizon (crash-basis construction); these are solved with Clarabel (`lower_bound.solve(..., solver="clarabel")`, static regularisation 1e-6), which reproduces HiGHS's optimum on the typical floor and on the apartment (new test `test_lower_bound_solvers_agree`). New dependency `clarabel` (and `scipy`, used throughout, now declared).
- `lower_bound_checks` tests the door linearisation on the bound (gamma = 0); `lp_complexity` times the bound and the search separately and adds the top floor and the whole building. One cache file per scope in `results/cache/`. 59 blocks. New test `test_lower_bound_bracket`.
- Inputs moved from the repository into the paper: Table 3 gives the internal-gain profile (3.5 W/m2 continuous + 0-6.0 W/m2 half-sine 08:00-20:00, peak 14:00; mean 5.4) and the room factor; supplementary Section S3 gains a generated room schedule (Table S3: clear and zone areas, exterior faces with window widths, unit size and type, gain factor, for apartment A and the stair core, asserted against building.json and the model) and the monthly ground temperature at 2 m in the weather table (Table S4). Supplement 12 pp.
- Sensitivity design: the method explains the roles of the one-at-a-time runs (alternative models, attribution) and of the joint Latin-hypercube analysis (whole ranges, interactions), citing Saltelli & Annoni 2010, Helton & Davis 2003, Marino et al. 2008 and Tian 2013 (Crossref-verified); the Limitations name what is not sampled (capacitance, ground model, weather year) and that rank correlations do not apportion interactions. README: the stale 'inputs are varied one at a time, not jointly' and 'one-node pre-cool saves about 1 %' lines replaced, the benchmark scope and the safe-set headline corrected, and the synced Conclusion no longer ends on a dangling colon.
- Paper (numeric examples): the factorial paragraph and the Conclusion give the building's annual HVAC bill at the start and end of the four levers (26,788 -> 8,889 SAR Riyadh; 33,616 -> 13,924 SAR Jeddah); the per-apartment paragraph states the east-west difference between mirror-image apartments (2.3-3.2 %, west pays more in Riyadh, east in Jeddah; setpoint saving within 9 SAR) and that the abstract's lever percentages are per case, not per apartment.
- Paper: method (search, solvers, Case 3), Algorithm 1, results (top floor, whole building, 31-day bound), S2 and S8 tables, Discussion (v) and Limitations updated; references HiGHS (Huangfu & Hall 2018) and Clarabel (Goulart & Chen 2024) added. Data availability and `CITATION.cff` give the public repository.

## 2026-10-05 (e) — round 22: new title, uncertainty analysis, factorial decomposition, shorter paper
- Title: "Comfort-Constrained Operation of Multi-Mode HVAC in a Saudi Apartment Building under a Volume Tariff and Parameter Uncertainty".
- New blocks: `factorial` (2^4 factorial of envelope, inverter 3-ton units, setpoints, pre-cooling; Shapley attribution, main effects, interactions) and `uncertainty_Riyadh` / `uncertainty_Jeddah` (Latin hypercube, 128 samples per city over 17 assumed inputs incl. weather swing and shift; quantiles, share of samples in which pre-cooling saves, lever ordering, PRCC). Both resumable (checkpoints in `results/cache/`).
- Perfect-foresight benchmark: the fixed-point iteration for the indoor COP factor now stops on a tolerance (|ΔV| < 0.01 K and relative objective change < 1e-4, at most 10 solves) and records convergence; solves are checkpointed. The gamma = 0 gap is reported as a rigorous upper bound for the idealised model, the gamma = 0.02 gap as an estimate.
- Paper shortened from 36 to about 28 pages: geometry and weather (S3), formal definitions and running examples (S4), validation details (S5), full sensitivity and pre-cooling robustness incl. the former Appendix C (S6), uncertainty analysis (S7) and calculation time (S8) moved to `paper/supplementary.pdf`.
- Strict safe set applied to every comparison: levers in the uncertainty analysis count only where both compared runs are admissible (the pre-code building leaves the safe set in 66-68 of 128 samples; those comparisons are excluded); inadmissible variants show "--" in every lever and cost cell; the instances table reports admissible policies instead of the worst pre-cool; ablation and decomposition rows record both excursions. New blocks `fullyear_admissibility_Riyadh/Jeddah`: every run the results rely on (16 factorial runs, units sized by load, dawn setback) stays within the safe set on all 365 days (55 blocks).
- Benchmark at gamma = 0.02: every iterate is priced with its own indoor factor and the cheapest valid schedule is reported as an achievable saving (at least 0, and at 20 degC at least the 22 degC value); the optimal saving lies between it and the gamma = 0 bound on each periodic design day. Solves are capped at 6 (34 of 36 design days reach the cap).
- Consistency fixes from the round-6 panel (safe set vs band, floor guard, feasibility vs admissibility, setpoint lever = cooling and heating setpoints, notation, dawn setback 0.99-1.80 %, 1-min step <= 1.5 pp); eight literature references added (Crossref-verified), two uncited removed.

## 2026-10-05 (d) — floor guard (low-limit heating)
- Outside the heating months the units heat only as a floor guard (setpoint 21 °C: on at 20.5 °C, off at 21.5 °C, kept 1 K below the active cooling setpoint); `parameters.json` `floor_guard_setpoint_C`, `model.FLOOR_GUARD_SP` (None disables). Cycling extra of guard heating is booked to heating.
- New block `floor_guard` (50 blocks): without the guard the pre-code building leaves the 20 °C floor over the full year (0.12 K h Riyadh; 41 K h and 18.2 °C Jeddah); with it every reference run is admissible at ≤14 kWh/yr (+0.02 % of the bill); the guard never acts in the SBC-compliant building at the reference policy.
- All engine blocks rerun: SBC base case and every headline number unchanged; the heat-wave pre-code Riyadh instance is normal again; the full-year pre-code building is admissible (best policy: no pre-cooling); 7 (not 24) Jeddah pre-code pre-cooling policies still leave the floor (deep night pre-cools, where the guard is capped by the deadband); small changes in the TOU contrast and the deepest pre-cooling costs. Timing blocks re-measured on an idle machine.

## 2026-10-05 (c) — strict safe set; paper shortened (supplementary material)
- **Strict admissibility.** A policy is admissible only if every conditioned room stays within [20, 24] °C at every step (no tolerance, no relaxed ceiling); inadmissible policies are excluded and the optimum is the cheapest admissible policy (`optimiser.admissible`, applied in every block). Text, Algorithm 2 and the tests follow the rule.
- **Consequences (reruns):** the right-sizing margin moves from 2.0 to 2.5 (savings 16.5 / 11.2 %; size alone 2.1 / 0.2 %); the tightly sized (15 %) units have no admissible lattice policy at the reference setpoints, and a cooling setpoint of 23 °C restores admissibility (new block `tight_frontier`, 49 blocks); the pre-code building in Riyadh in the heat-wave year is infeasible at the floor (heating months lost to the seasonal changeover, 27 K h); over the full year the pre-code building leaves the floor under every policy (0.12 / 41 K h); the Riyadh minimum-on/off controller variant is inadmissible.
- `instances` and `precool_fullyear` record hot and cold excursions, the coldest room and the heating months; `precool_fullyear` is None-safe.
- **Paper shortened:** the passive-zone analysis and the full perfect-foresight benchmark table moved to `paper/supplementary.pdf` (S1, S2); Table 12 keeps the key rows; Appendix C condensed to one paragraph plus its table.

## 2026-10-05 (b) — occupancy idealised; pre-cooling condensed; controller, humidity, targeting and sizing tests
- Occupancy idealised (A4): every room of every apartment occupied and conditioned at all hours. The occupancy-based operation scenario, its blocks (`occupancy`, `occupancy_lead`), table columns, macros, README rows and occupancy-result tests are removed (the model keeps `OCC_AVAIL` and `occupancy()` as an unused option for that future work); occupancy-based operation and vacant apartments move to future work. Rerun without the occupancy column: `revision`, `robustness`, `robustness_extra`, `verification`, `tenant_savings` (all other values byte-identical).
- New model options (defaults unchanged, base case verified identical): `MIN_ON_MIN` (minimum on-time; inverter units modulate down while held), `START_TAU_MIN` (cycling loss charged per start), `PRECOOL_ZONES` (pre-cooling restricted to a zone mask), `START_FULL` (full capacity in the first step after a start).
- New blocks: `controller_resolution` (1-min step, 3-min minimum on/off, per-start cycling loss), `humidity_levers` (humidity diagnostic for current practice, reference and 2 K pre-cools), `precool_targeted` (top floor or west rooms only, alone and with the favourable choices), `sizing_margin` (margins 1.15-2.0 with the base controller and a full-capacity start). 48 blocks (with `lp_complexity`).
- Findings: no robustness test makes pre-cooling pay except the favourable choices combined (at most 0.77 %; top floor alone 0.21 %); a full-capacity start leaves the sizing excursions unchanged (they come from escalation within a step, mostly in the guest rooms); the per-start cycling loss raises absolute energy by 20-39 % without changing any sign or ordering; in Riyadh, minimum on-times make the fixed-speed guest-room units overshoot when heating in winter.
- Methodology reframed around one optimisation method: the bill-minimisation problem is solved once, as the perfect-foresight optimal-control linear program (HiGHS interior point, global optimum); the 49 thermostat settings are evaluated and compared (Algorithm 2 renamed CompareThermostatPolicies), not searched; Fig. 1, Methodology, Introduction, Related-work positioning and Section 7 updated. New block `lp_complexity` (size and solve time of the program) reported in the calculation-time table. Audit fixes from an isolated consistency check (TOU one-node range, 'only savings' claim, Fig. 1, humidity by SHR, scope of the full-capacity-start claim, cross-references to Appendix C).
- Printed values use half-up rounding (Decimal) in the generated sections and macros.
- Paper: pre-cooling condensed into one result in Section 9.3 with the robustness runs in a new Appendix C (Table 20); the time-of-use contrast cites the Saudi time-of-use programme for large customers (JKSU-ES 22(2), 2010); humidity per lever added; sizing margin and hard-instance explanation corrected.

## 2026-10-05 — round-5 review fixes (consistency, claim scope, code-text agreement)
- Code: the (C3) check counts only excursions below the 20 C safe floor (`sviol_cold`; the old `sviol` also counted excursions above the 24 C ceiling, which is (C2)); blocks `safe_floor`, `scheduling_*`, `scopes_*`, `mass_*` rerun. New option `LAT_ON_ONLY` (latent load billed only for rooms whose unit is available) reported beside the occupancy saving as its upper value. New blocks `equipment_split` (electricity of the fixed-speed guest-room and stair units vs the inverter units), `joint_favourable` (one node, gamma = 0, lowest mode, no cycling loss combined: pre-cooling saves at most 0.77 % in Riyadh, 0.03 % in Jeddah) and `occupancy_lead` (early start 0-3 h with catalogue and load-sized units). New per-unit output `kwh_zone`. Docstrings and the thermostat note in `parameters.json` match the code (restart delay non-binding at the 3-min step; full capacity for a running unit above its switch-on point; Cd 0.15 assumed).
- Paper: abstract validation range scoped (storey engine and BESTEST-style cases); benchmark reported for both floors and both gamma values everywhere, Table 12 restructured with gamma = 0 columns; occupancy with load-sized units labelled infeasible under (C2); restart delay and cycle length tied to the step; margin search described as the first tested margin; ground-constant variant discloses its U-value; door schedule, ramp window, latent variant, sky term in the heat wave, Cd scope stated; ASHRAE ceiling wording; HVAC share 66 vs 70 % reconciled with a sensitivity; COP change under pre-cooling described per window; dawn windows aligned; theory claims scoped ((A3) in the Theorem 3 proof, (A4) for coupling within a meter, cycling loss as a source in Proposition 3, mode-1 feasibility in Theorem 1, "predicts" replaced); running example stated at gamma = 0; LP matrices renamed; paragraph labels resolve to their subsection; hard instances explained as controller lag at a switch-on point on the ceiling; EnergyPlus settings and TMYx stations given.

## 2026-10-04 (d) — realistic base case completed (round 18)
- Base case: cooling COP falls 2 %/K of indoor air below 27 C (bounded 0.8-1.1); setpoint capped at 20.5 C so the controller never cools below the safe floor; lattice {0, ..., 3}^2 K (49 policies); full-capacity response of a running unit whose room is above its switch-on point; starts per unit-hour reported.
- GA/SA cross-check removed (the lattice is enumerated exactly).
- New analyses: EnergyPlus 2 K pre-peak and night setbacks on the storey box; BESTEST 640/940; right-sizing margin search with size vs compressor decomposition and a tight 15 % margin; occupancy in every sensitivity variant; perfect-foresight LP with the engine's indoor COP factor (fixed-point) and gamma = 0 as the favourable case; air-node share, coupling, escalation, low-mode, ramp, gamma and fan sensitivities.
- Findings: no thermostat pre-cooling saves (one node with gamma = 0: at most 0.08 %); setpoint 9.8-12.4 %; occupancy 8.0-11.9 %; envelope 38-56 %; 3-ton inverters 11.4-15.0 %; benchmark at most 0.6 % (band) / 1.1 % (20 C) on design days.

## 2026-10-04 (c) — realistic base case, new analyses, consistency audit
- Base case as installed: thermostats with a 1 K differential and 0.5 K steps (3-minute step = minimum on/off time); two-node ISO 13790 zones (air node 5 % of C); ISO 13370 slab with monthly ground temperatures; angle-dependent glazing; hourly long-wave sky loss; cycling degradation (Cd 0.15 inverter / 0.25 fixed speed); 3-ton units fixed-speed on/off; 3 W standby; capacity derating 1 %/K about 35 C.
- Policy lattice {0, 0.5, ..., 4}^2 (81 thermostat policies) enumerated; GA/SA candidates snapped to the lattice.
- New analyses: BESTEST-style cases 600/900 and like-for-like storey-box comparison with EnergyPlus (`hvac_savings.comparative`, `make benchmark`); perfect-foresight benchmark rewritten as a two-node LP (HiGHS IPM; 20 and 22 C floors, gamma 0/0.02, July as a 31-day chained horizon); pre-specified dawn setback on 365 days; occupancy-based operation (0/1 h early start, all cases, per-apartment bills); right-sized units; inverter 3-ton units; fan-continuous; thermal-bridge and absorptance 0.5/0.9 sensitivities; fine-thermostat frontier.
- Findings: no thermostat pre-cooling policy saves (one-node zone model is the only exception, up to 1.5 %); perfect foresight 0.2-1.8 % on design days; dawn setback costs 0.28-1.09 %; setpoint 7.4-9.5 %; occupancy 7.9-11.9 %; envelope 37.8-56.6 %; right-sized units up to 19.6 % (upper estimate).
- Paper: theory condensed (Theorems 1-3, Corollary 1 with proof, Propositions 1-3); Section 9 regenerated from results (`gen_results.py`); Ablation study is its own subsection; controller description matches the code (mode chosen from the air's predicted rise within the step); occupancy text reconciles apartment and building savings (common meter); hierarchy figure dropped (same data as the three-case table); seasonal table keeps summer/winter only; all-zero instance columns folded into the caption; repeated passages across Introduction, Related Work, Discussion and Conclusion removed; float placement fixed (32 pages).
- Tests: `tests/pinned.json` (34 headline values); expectations updated for right-sized hard instances, the sampled-year error and the one-node exception; 24 tests pass.
- Removed scratch folders `results/parts_old`, `results/energyplus/diag600`, `experiments/energyplus/diag600`.

## 2026-10-04 (b) — revision after an internal review
- Title: "Comfort-Constrained Operation of Multi-Mode Heat Pumps in a Saudi Apartment Building under a Volume Tariff".
- New analyses: perfect-foresight linear program over arbitrary schedules (`experiments/optimiser/lower_bound.py`, blocks `lower_bound`, `lower_bound_checks`); dawn-window setback (`dawn_precool`); cycling losses (part-load factor), infiltration, door schedule, 3-ton units on/off, wider daily swing and heat wave, internal latent gains, diagnostic humidity balance, two-node comfort frontier, numerical Theorem 3 bound (`revision`); the 0.1 K grid on all 365 days (`precool_fullyear`).
- Finding revised: pre-cooling in fixed night/pre-peak windows saves at most 0.23 %, but an ideal schedule could save up to about 4.6 % of the sensible cooling electricity over the season (6.5 % on the hottest day), and a dawn setback held in the lowest mode recovers up to 2.1 %. Theorem 4 is stated as conditional; setpoint and envelope findings unchanged.
- Model options added (defaults unchanged): `CYCLING_CD`, `ONOFF_ZONES`, `K_DOOR_NIGHT`, `MOISTURE`. Tests: 22.

## 2026-10-04 — thermal capacitance justified
- Paper: the room capacitance (1.5 kWh/K per 20 m2 = 270 kJ/(m2 K)) is placed in the heavy class of ISO 13790 and related to the SBC 602 mass-floor threshold (143 kJ/(m2 K)); the thermal-mass sweep is given in kJ/(m2 K) with its ISO classes. New reference: ISO 13790:2008.

## 2026-10-03 (c) — leaner paper folder, optimiser under experiments
- `paper/` holds only `main.tex` (the complete manuscript in one file), `references.bib` and `paper.pdf`.
- The optimisers moved to `experiments/optimiser/optimiser.py` (import `experiments.optimiser.optimiser`; `make optimise`).
- README: ablation table (Table 10) and the paper's conclusion added; abstract and findings taken from the paper.

## 2026-10-03 (b) — folder layout and CSV results
- New layout: `paper/` (main.tex, references.bib, sections/, paper.pdf), `figures/` (every figure, PDF + PNG), `src/` (code: `hvac_savings/`, `drawings/` with the DXF set, `paper_tools/`), `experiments/` (simulation inputs: configs, weather, EnergyPlus IDFs), `results/` (outputs: JSON, CSV, EnergyPlus outputs).
- `make csv` / `src/paper_tools/export_csv.py`: every paper table (18) as printed and every analysis block as CSV in `results/csv/`.
- PNG previews of the Fig. 3 panels; `make paper` also writes `paper/paper.pdf`, the anonymised version and the title page.
- README: author metadata, abstract, methodology, key findings, limitations, conclusion.

## 2026-10-03 — repository structure for GitHub
- README: paper title, building description (seven units per apartment, 3-ton rotary units, passive zones, balcony), ablation and time-of-use rows, annotated layout of every folder, map of paper figures to the code that generates them.
- `.gitignore` fixed (LaTeX products are in `src/paper/`, not `paper/`); figures copied into `src/paper/` by `make paper` are ignored; the stored EnergyPlus runs in `results/eprun/` are now kept, because `make benchmark-parse` reads them.
- `make clean` no longer deletes `results/eprun/`.
- Removed `results/energyplus_idf_samples/` (inputs of an earlier building; the current IDFs are `results/eprun/*/in.idf`).

## 2026-10-02 — manuscript
- US$ amounts next to the headline SAR figures (fixed peg US$1 = SAR 3.75); Fig. 3 subfigures referenced where the cases are defined and used; Fig. 8 labels name the modes (mode 1 low, mode 3 high).
- Geometry rebuilt from the author's DXF drawing set (33 zones per floor, 132 in the building; 3-ton rotary unit for the guest room and the stair); ablation and time-of-use contrast blocks added (40 blocks).

## 2026-09-27 — figure 3 and layout
- 2026-10-02 audit: optimality wording qualified (grid optimum), theorem assumptions (A1)-(A4), repetitions removed, figure/table order, SBC 602 citation, declarations after references, anonymised LaTeX source in the submission package.
- Figure 3 gains panel (a): exact affine drift and leap of the running-example room (`running_example.band_cycles`, new in `b_running_example`) for the thermostat ripple, a cycle across the comfort band and one across the safe set; mean power 69 / 72 / 75 W. Test added (`test_band_cycles_of_running_example`); all other results unchanged.
- Paper restructured: new Section 3 "Methodology" with a pipeline figure (`fig_pipeline`); Preliminaries and Problem Formulation merged into "Model and Problem Formulation", with the parameters moved there from the method; Section 7 is now "Experimental Setup"; model verification and validation is its own section before the results; "training" renamed to policy selection / out-of-sample evaluation.
- Figures: schematic of the definitions (`fig_defs`, no values: V_min, V_low, V_high, V_max, drift, leap, pre-cooling) placed with the definitions in Section 5; the computed running-example figure (`fig_leap`, two panels) moved to the results (Section 9.5), where it confirms the theory before the building-level search.
- Paper: numbered citations (`unsrtnat`), blue DOI/URL links, single end-of-proof marks, ragged bottom, no `dblfloatfix` (obsolete `fixltx2e` warning), reference metadata checked against Crossref.

## 2026-09-26 — submission check
- Full clean reproduction (`make reproduce`): all 34 physics blocks, `ep_compare.json`, the macros, the results section and every figure regenerate identically; only the measured calculation times differ (machine load).
- `optimiser.optimise` / `evaluate_policy` implement Algorithms 2 / 1 literally; test added.
- `energyplus.py --parse-only` rebuilds the EnergyPlus comparison from the stored runs (after checking the stored IDFs match the configs).
- Figures: vector PDF at printed size, Liberation Sans (Arial metrics), landscape relative to the feasible optimum.
- Paper: author-year references, anonymised version and title page for double-blind review; numerical audit fixes.


## 1.0.0
- Initial public release accompanying the manuscript submission.
- Simulator (`hvac_savings.model`), full results reproduction
  (`hvac_savings.reproduce`), independent EnergyPlus benchmark
  (`hvac_savings.energyplus`), figure regeneration (`hvac_savings.figures`),
  reproduction tests, and the manuscript source.
