% generated by gen_results.py -- do not edit. Tables of the study kept in the repository, not in the paper;
% each is exported to results/csv/repository/<file>.csv
% file: sensitivity_all_variants
\begin{table}[htbp]
\centering\footnotesize\setlength{\tabcolsep}{2.5pt}
\caption{Sensitivity analysis (SBC-compliant building, Case~3): HVAC energy intensity [kWh/m\textsuperscript{2}yr], setpoint lever, saving of the best thermostat pre-cool ($0.5$--$2\,$K in either window; positive: saves), and the change in cost of a $2\,$K pre-peak pre-cool (positive: costs). $C_d$: cycling degradation coefficient; sized by load: at $2.5$ times the peak hourly load, the first tested margin that keeps every room within the safe set, unless stated; excluded: inadmissible, the reference policy lets a room leave the safe set by the annual excursion shown, so nothing else of the run is reported. Door schedule: bath doors closed, bedroom and guest-room doors closed 23:00--07:00.}
\label{R:robust}
\begin{tabularx}{\linewidth}{L{4.6cm} *{8}{C}}
\toprule
 & \multicolumn{4}{c}{Riyadh} & \multicolumn{4}{c}{Jeddah} \\
\cmidrule(lr){2-5}\cmidrule(lr){6-9}
Variant & Int. & Setp. & Pre-cool & $2\,$K & Int. & Setp. & Pre-cool & $2\,$K \\
\midrule
Reference (base case) & 25.1 & 12.4\% & 0.00\% & $+3.4\%$ & 37.7 & 10.5\% & 0.00\% & $+4.3\%$ \\
Interior doors closed & 25.1 & 12.2\% & 0.00\% & $+3.1\%$ & 37.6 & 10.5\% & 0.00\% & $+3.9\%$ \\
Internal gains $-30\%$ & 23.0 & 11.4\% & 0.00\% & $+3.5\%$ & 35.0 & 11.0\% & 0.00\% & $+4.3\%$ \\
Internal gains $+30\%$ & 27.4 & 12.7\% & 0.00\% & $+3.2\%$ & 40.4 & 10.1\% & 0.00\% & $+4.3\%$ \\
Flat part-load COP & 31.5 & 12.6\% & 0.00\% & $+2.1\%$ & 45.0 & 11.0\% & 0.00\% & $+3.2\%$ \\
Ground at constant mean temperature & 26.0 & 17.0\% & 0.00\% & $+4.0\%$ & 42.2 & 12.5\% & 0.00\% & $+4.6\%$ \\
\midrule
One node per zone & 25.5 & 11.2\% & 0.00\% & $+3.3\%$ & 38.0 & 10.4\% & 0.00\% & $+6.7\%$ \\
One node, COP independent of indoor air & 23.8 & 8.2\% & 0.08\% & $+1.8\%$ & 36.1 & 8.0\% & 0.00\% & $+5.0\%$ \\
Air node $2\%$ of $C$ & 24.7 & 12.5\% & 0.00\% & $+4.6\%$ & 37.2 & 10.7\% & 0.00\% & $+5.4\%$ \\
Air node $15\%$ of $C$ & 25.6 & 12.2\% & 0.00\% & $+2.7\%$ & 38.6 & 10.4\% & 0.00\% & $+3.7\%$ \\
Air node $30\%$ of $C$ & 25.5 & 12.3\% & 0.00\% & $+2.8\%$ & 38.5 & 10.5\% & 0.00\% & $+4.2\%$ \\
Air--structure coupling $\times0.5$ & 24.5 & 12.0\% & 0.00\% & $+3.3\%$ & 36.8 & 10.4\% & 0.00\% & $+3.8\%$ \\
Air--structure coupling $\times2$ & 25.5 & 12.6\% & 0.00\% & $+3.0\%$ & 38.3 & 10.5\% & 0.00\% & $+4.6\%$ \\
Latent COP $-30\%$ off / low mode & 25.1 & 12.4\% & 0.00\% & $+3.4\%$ & 41.6 & 9.5\% & 0.00\% & $+3.8\%$ \\
\midrule
Thermostat differential $0.1\,$K & 26.4 & 11.4\% & 0.00\% & $+4.3\%$ & 38.8 & 10.5\% & 0.00\% & $+5.1\%$ \\
Escalation at $0.2$ / $0.6\,$K & 26.0 & 12.6\% & 0.00\% & $+3.1\%$ & 38.5 & 10.8\% & 0.00\% & $+4.4\%$ \\
Escalation at $0.8$ / $2.0\,$K & 25.0 & 12.3\% & 0.00\% & $+2.3\%$ & 37.7 & 10.4\% & 0.00\% & $+3.2\%$ \\
Inverter units in low mode only & 25.0 & 12.3\% & 0.00\% & $+2.0\%$ & 37.7 & 10.4\% & 0.00\% & $+2.8\%$ \\
No full-capacity response & 25.1 & 12.4\% & 0.00\% & $+3.4\%$ & 37.7 & 10.5\% & 0.00\% & $+4.3\%$ \\
COP independent of indoor air & 23.6 & 9.5\% & 0.00\% & $+2.2\%$ & 36.0 & 8.1\% & 0.00\% & $+3.0\%$ \\
Indoor COP factor $3\%$/K & 25.9 & 14.0\% & 0.00\% & $+4.1\%$ & 38.6 & 11.8\% & 0.00\% & $+5.1\%$ \\
\midrule
No cycling loss ($C_d=0$) & 21.3 & 12.5\% & 0.00\% & $+4.0\%$ & 33.2 & 10.1\% & 0.00\% & $+4.8\%$ \\
$C_d=0.25$ for every unit & 26.4 & 12.4\% & 0.00\% & $+3.2\%$ & 39.3 & 10.5\% & 0.00\% & $+4.1\%$ \\
3-ton units as inverter units & 21.3 & 12.4\% & 0.00\% & $+4.5\%$ & 33.4 & 10.0\% & 0.00\% & $+5.2\%$ \\
No standby power & 24.3 & 12.8\% & 0.00\% & $+3.5\%$ & 36.9 & 10.7\% & 0.00\% & $+4.4\%$ \\
No capacity derating & 25.1 & 12.4\% & 0.00\% & $+3.3\%$ & 37.8 & 10.6\% & 0.00\% & $+4.1\%$ \\
Indoor fan on while compressor off & 28.0 & 10.9\% & 0.00\% & $+3.3\%$ & 43.2 & 8.8\% & 0.00\% & $+4.1\%$ \\
Sized by load, all inverter & 20.9 & 11.7\% & 0.00\% & $+2.9\%$ & 33.5 & 9.6\% & 0.00\% & $+3.0\%$ \\
Sized by load, fixed-speed kept & 24.5 & 11.9\% & 0.00\% & $+2.6\%$ & 37.6 & 10.1\% & 0.00\% & $+2.9\%$ \\
Sized by load, $15\%$ margin & \multicolumn{4}{c}{excluded: $68.6\,$K$\cdot$h above} & \multicolumn{4}{c}{excluded: $17.8\,$K$\cdot$h above} \\
\midrule
Wall U-value $+20\%$ (thermal bridges) & 25.6 & 12.3\% & 0.00\% & $+3.4\%$ & 38.2 & 10.6\% & 0.00\% & $+4.3\%$ \\
Solar absorptance $0.5$ & 24.3 & 12.3\% & 0.00\% & $+3.6\%$ & 36.8 & 10.6\% & 0.00\% & $+4.4\%$ \\
Solar absorptance $0.9$ & 25.9 & 12.5\% & 0.00\% & $+3.3\%$ & 38.6 & 10.4\% & 0.00\% & $+4.3\%$ \\
Infiltration $0.2\,$ACH & 22.5 & 12.9\% & 0.00\% & $+3.2\%$ & 30.4 & 10.7\% & 0.00\% & $+4.5\%$ \\
Infiltration $0.8\,$ACH & 31.5 & 10.0\% & 0.00\% & $+3.4\%$ & 52.4 & 10.2\% & 0.00\% & $+3.8\%$ \\
Door schedule & 24.8 & 12.3\% & 0.00\% & $+3.6\%$ & 37.4 & 10.4\% & 0.00\% & $+4.5\%$ \\
Daily swing $\times1.3$ & 26.0 & 11.8\% & 0.00\% & $+3.2\%$ & 38.2 & 10.4\% & 0.00\% & $+4.6\%$ \\
Heat wave $+3\,$K, swing $\times1.3$ & 33.4 & 12.2\% & 0.00\% & $+3.1\%$ & 46.7 & 9.7\% & 0.00\% & $+4.1\%$ \\
\bottomrule
\end{tabularx}
\end{table}

% file: lower_bound_all_design_days
\begin{table}[t]
\centering\footnotesize\setlength{\tabcolsep}{2.5pt}
\caption{Perfect-foresight benchmark (SBC-compliant building): saving [\%] of the sensible cooling electricity that an ideal schedule achieves over holding the $24\,^{\circ}$C ceiling with the same idealised units, with the rooms pre-cooled at most to the band floor ($22\,^{\circ}$C) or to the floor of the safe set ($20\,^{\circ}$C), with a COP that depends on the outdoor air only ($\gamma=0$) or the COP of the engine ($\gamma=0.02$, falling by $2\%$/K of indoor air below $27\,^{\circ}$C). The $\gamma=0$ columns are rigorous upper bounds on the saving of any periodic schedule of the idealised model on that horizon; the $\gamma=0.02$ columns are achievable savings, those of the best valid schedule found (sequential linear programming, every schedule priced with its own indoor factor): at least the reference, $0$, and at $20\,^{\circ}$C at least the $22\,^{\circ}$C schedule of the same day. Hold: electricity of the reference at $\gamma=0.02$ [kWh/day]. Season: May--September mean days weighted by the reference energy of their month (Case~1), a weighted mean of the daily values and not itself a bound for the season; July, 31 days: the whole month as one horizon (Case~1, band floor only). Case~3: the bound only; the search at $\gamma=0.02$ is not run. All design days.}
\label{R:lowerbound}
\begin{tabularx}{\linewidth}{l l C C C C C C C C C C}
\toprule
 & & \multicolumn{5}{c}{Riyadh} & \multicolumn{5}{c}{Jeddah} \\
\cmidrule(lr){3-7}\cmidrule(lr){8-12}
 & & & \multicolumn{2}{c}{$\gamma=0.02$ (achievable)} & \multicolumn{2}{c}{$\gamma=0$ (bound)} & & \multicolumn{2}{c}{$\gamma=0.02$ (achievable)} & \multicolumn{2}{c}{$\gamma=0$ (bound)} \\
\cmidrule(lr){4-5}\cmidrule(lr){6-7}\cmidrule(lr){9-10}\cmidrule(lr){11-12}
Case & Day & Hold & $22\,^{\circ}$C & $20\,^{\circ}$C & $22\,^{\circ}$C & $20\,^{\circ}$C & Hold & $22\,^{\circ}$C & $20\,^{\circ}$C & $22\,^{\circ}$C & $20\,^{\circ}$C \\
\midrule
1: apartment & May, mean day & 16.8 & 0.13 & 0.13 & 0.79 & 1.47 & 13.7 & 0.06 & 0.06 & 0.59 & 1.04 \\
 & Jun, mean day & 20.8 & 0.21 & 0.21 & 1.05 & 1.99 & 15.3 & 0.14 & 0.14 & 0.87 & 1.59 \\
 & Jul, mean day & 22.3 & 0.28 & 0.28 & 1.26 & 2.41 & 16.8 & 0.10 & 0.10 & 0.78 & 1.43 \\
 & Aug, mean day & 21.4 & 0.35 & 0.35 & 1.41 & 2.68 & 16.8 & 0.01 & 0.01 & 0.24 & 0.42 \\
 & Sep, mean day & 17.1 & 0.13 & 0.13 & 0.82 & 1.52 & 15.0 & 0.01 & 0.01 & 0.34 & 0.56 \\
 & Jul, hottest day & 25.4 & 0.46 & 0.47 & 1.50 & 2.86 & 19.3 & 0.54 & 0.54 & 1.79 & 3.34 \\
& Season & -- & 0.23 & 0.23 & 1.07 & 2.07 & -- & 0.06 & 0.06 & 0.58 & 1.03 \\
& July, 31 days & 22.3 & 0.33 & -- & 1.31 & -- & 16.9 & 0.23 & -- & 0.96 & -- \\
\midrule
2: floor & Jul, mean day & 46.6 & 0.35 & 0.35 & 1.39 & 2.65 & 35.9 & 0.13 & 0.13 & 0.86 & 1.58 \\
 & Jul, hottest day & 53.8 & 0.54 & 0.56 & 1.63 & 3.09 & 41.6 & 0.63 & 0.67 & 1.92 & 3.57 \\
 & Aug, mean day & 44.9 & 0.43 & 0.43 & 1.56 & 2.95 & 36.2 & 0.00 & 0.00 & 0.27 & 0.47 \\
Top floor & Jul, mean day & 55.8 & 0.12 & 0.12 & 0.75 & 1.42 & 43.5 & 0.02 & 0.02 & 0.35 & 0.63 \\
 & Jul, hottest day & 64.5 & 0.19 & 0.19 & 0.96 & 1.82 & 50.1 & 0.25 & 0.25 & 1.08 & 2.02 \\
 & Aug, mean day & 53.7 & 0.16 & 0.16 & 0.82 & 1.56 & 43.8 & 0.00 & 0.00 & 0.07 & 0.12 \\
3: building & Jul, mean day & 204.8 & -- & -- & 0.94 & 1.78 & 157.3 & -- & -- & 0.50 & 0.91 \\
 & Jul, hottest day & 235.6 & -- & -- & 1.16 & 2.21 & 181.1 & -- & -- & 1.34 & 2.50 \\
 & Aug, mean day & 197.0 & -- & -- & 1.04 & 1.97 & 159.0 & -- & -- & 0.13 & 0.22 \\
\bottomrule
\end{tabularx}
\end{table}

% file: test_instances_all
\begin{table}[htbp]
\centering\footnotesize\setlength{\tabcolsep}{3pt}
\caption{Every normal and hard test instance (Case~3, the whole building). Units: catalogue (sized by coverage) or sized to the building's own peak hourly load with a $15\%$ margin. Peak load ratio: largest hourly sensible load of any unit over its rated capacity; excursion of the reference policy above $24\,^{\circ}$C and below $20\,^{\circ}$C; best policy: the cheapest admissible thermostat policy, night/pre-peak depth (none: no pre-cooling; --: no lattice setting at the reference setpoints is admissible; in brackets, the highest admissible cooling setpoint without pre-cooling, where one exists); admissible policies: number of the $49$ lattice policies that keep every conditioned room within the safe set on the sampled days (the others are excluded). No unit reaches a load ratio of $0.85$.}
\label{R:instances}
\begin{tabularx}{\linewidth}{l l l l c c c c C}
\toprule
Envelope & City & Units & Weather & Class & Peak load ratio & Exc.\ above/below [K$\cdot$h] & Best policy & Admissible policies \\
\midrule
SBC & Riyadh & catalogue & TMYx & normal & 0.19 & 0/0 & none & $49$ of $49$ \\
SBC & Jeddah & catalogue & TMYx & normal & 0.19 & 0/0 & none & $49$ of $49$ \\
SBC & Riyadh & catalogue & TMYx $+3\,$K & normal & 0.26 & 0/0 & none & $49$ of $49$ \\
SBC & Jeddah & catalogue & TMYx $+3\,$K & normal & 0.26 & 0/0 & none & $49$ of $49$ \\
Pre-code & Riyadh & catalogue & TMYx & normal & 0.55 & 0/0 & none & $42$ of $49$ \\
Pre-code & Jeddah & catalogue & TMYx & normal & 0.53 & 0/0 & none & $36$ of $49$ \\
Pre-code & Riyadh & catalogue & TMYx $+3\,$K & normal & 0.59 & 0/0 & none & $30$ of $49$ \\
Pre-code & Jeddah & catalogue & TMYx $+3\,$K & normal & 0.62 & 0/0 & none & $33$ of $49$ \\
\midrule
SBC & Riyadh & by load & TMYx & hard & 0.58 & 69/0 & -- ($23\,^{\circ}$C) & $0$ of $49$ \\
SBC & Jeddah & by load & TMYx & hard & 0.57 & 18/0 & -- ($23\,^{\circ}$C) & $0$ of $49$ \\
Pre-code & Riyadh & by load & TMYx & hard & 0.79 & 81/0 & -- ($23\,^{\circ}$C) & $0$ of $49$ \\
Pre-code & Jeddah & by load & TMYx & hard & 0.75 & 29/0 & -- ($23\,^{\circ}$C) & $0$ of $49$ \\
\bottomrule
\end{tabularx}
\end{table}

% file: uncertainty_prcc
\begin{table}[h]
\centering\scriptsize\setlength{\tabcolsep}{2pt}
\caption{Partial rank correlation coefficients of the inputs with the results (Riyadh / Jeddah). Columns: setpoint lever, envelope lever, inverter lever, best admissible pre-cool (omitted when no sample saves), cost of a $2\,$K pre-peak and of a $2\,$K night pre-cool.}\label{R:prcc}
\begin{tabular}{l c c c c c}
\toprule
Input & Setp. & Env. & Inv. & Pre-peak & Night \\
\midrule
indoor COP slope $\gamma$ & $+0.93$/$+0.98$ & $+0.04$/$+0.10$ & $-0.17$/$-0.09$ & $+0.69$/$+0.65$ & $+0.76$/$+0.81$ \\
outdoor COP slope & $-0.19$/$-0.10$ & $+0.23$/$+0.39$ & $+0.01$/$+0.09$ & $-0.14$/$+0.34$ & $-0.78$/$-0.80$ \\
COP ratio $c_1/c_3$ & $-0.32$/$-0.28$ & $+0.43$/$+0.33$ & $+0.90$/$+0.89$ & $+0.35$/$+0.34$ & $+0.12$/$+0.16$ \\
COP ratio $c_2/c_3$ & $-0.12$/$-0.09$ & $+0.05$/$-0.10$ & $+0.13$/$+0.17$ & $+0.10$/$+0.03$ & $+0.07$/$+0.07$ \\
inverter $C_d$ & $-0.19$/$+0.16$ & $-0.36$/$-0.04$ & $-0.89$/$-0.89$ & $-0.37$/$-0.38$ & $-0.15$/$-0.16$ \\
fixed-speed $C_d$ & $+0.04$/$+0.22$ & $+0.04$/$+0.03$ & $+0.94$/$+0.95$ & $-0.08$/$-0.14$ & $-0.13$/$-0.16$ \\
escalation thresholds (scale) & $-0.22$/$-0.27$ & $-0.55$/$-0.27$ & $+0.32$/$+0.33$ & $-0.36$/$-0.34$ & $-0.24$/$-0.19$ \\
air-node share of capacitance & $-0.36$/$-0.41$ & $-0.80$/$-0.80$ & $+0.31$/$+0.05$ & $-0.44$/$-0.46$ & $+0.08$/$-0.04$ \\
latent COP & $-0.10$/$+0.84$ & $+0.12$/$+0.77$ & $+0.14$/$+0.64$ & $-0.06$/$+0.16$ & $+0.04$/$+0.33$ \\
infiltration (ACH) & $-0.85$/$-0.57$ & $-0.88$/$-0.96$ & $-0.21$/$-0.82$ & $+0.34$/$-0.27$ & $+0.55$/$+0.15$ \\
internal gains (scale) & $+0.48$/$-0.80$ & $-0.90$/$-0.77$ & $-0.15$/$+0.01$ & $-0.26$/$-0.24$ & $-0.29$/$-0.37$ \\
wall $U$ (thermal bridges) & $+0.00$/$+0.06$ & $+0.35$/$+0.00$ & $-0.07$/$+0.07$ & $-0.04$/$-0.03$ & $+0.02$/$-0.03$ \\
opaque solar absorptance & $-0.07$/$-0.43$ & $+0.85$/$+0.87$ & $+0.11$/$+0.18$ & $+0.05$/$+0.09$ & $-0.00$/$+0.03$ \\
door exchange (scale) & $-0.03$/$-0.11$ & $-0.14$/$+0.11$ & $-0.15$/$-0.29$ & $+0.02$/$+0.03$ & $+0.05$/$+0.01$ \\
capacity derating slope & $+0.06$/$+0.04$ & $-0.31$/$+0.15$ & $-0.05$/$-0.03$ & $+0.09$/$+0.12$ & $+0.15$/$+0.22$ \\
daily temperature swing (scale) & $-0.43$/$-0.20$ & $+0.05$/$-0.03$ & $+0.07$/$+0.13$ & $-0.15$/$+0.12$ & $-0.50$/$-0.55$ \\
air temperature shift [K] & $+0.73$/$-0.78$ & $-0.52$/$+0.78$ & $+0.12$/$+0.36$ & $+0.02$/$-0.28$ & $+0.21$/$-0.42$ \\
\bottomrule
\end{tabular}
\end{table}

% file: weather_monthly
\begin{table*}[t]
\centering
\caption{Measured climate driving the model (TMYx typical years): monthly mean, mean daily maximum and minimum dry-bulb temperature [$^{\circ}$C], mean relative humidity (RH) [\%], global horizontal irradiation (GHI) [kWh/m\textsuperscript{2} per day] and undisturbed ground temperature at $2\,$m depth (Ground) [$^{\circ}$C], the temperature under the ground slab.}
\label{R:weather}
\footnotesize
\begin{tabular*}{\textwidth}{@{\extracolsep{\fill}}l *{12}{c}@{}}
\toprule
 & \multicolumn{6}{c}{Riyadh} & \multicolumn{6}{c}{Jeddah} \\
\cmidrule(lr){2-7}\cmidrule(l){8-13}
 & Mean & Max & Min & RH & GHI & Ground & Mean & Max & Min & RH & GHI & Ground \\
\midrule
Jan & 14.7 & 20.9 & 8.7 & 47 & 4.4 & 19.3 & 23.5 & 28.8 & 18.8 & 59 & 4.4 & 26.2 \\
Feb & 16.9 & 23.6 & 10.7 & 38 & 5.5 & 19.7 & 24.0 & 29.1 & 19.8 & 54 & 5.3 & 25.5 \\
Mar & 21.4 & 28.2 & 14.5 & 30 & 6.3 & 21.8 & 25.6 & 31.7 & 20.1 & 69 & 6.5 & 25.6 \\
Apr & 26.8 & 33.2 & 20.1 & 25 & 7.2 & 24.1 & 28.1 & 34.0 & 22.8 & 55 & 7.2 & 26.2 \\
May & 32.8 & 38.7 & 26.2 & 15 & 7.6 & 29.0 & 30.5 & 37.0 & 25.0 & 58 & 7.4 & 28.1 \\
Jun & 35.6 & 41.9 & 28.5 & 13 & 7.7 & 32.2 & 31.8 & 38.1 & 25.8 & 59 & 7.4 & 29.8 \\
Jul & 36.4 & 43.2 & 29.4 & 12 & 7.6 & 33.8 & 33.0 & 39.0 & 27.1 & 55 & 7.1 & 31.2 \\
Aug & 35.8 & 43.1 & 27.9 & 14 & 7.4 & 33.4 & 33.2 & 37.8 & 28.9 & 57 & 6.8 & 31.9 \\
Sep & 33.2 & 38.9 & 26.7 & 16 & 6.8 & 31.2 & 31.8 & 37.1 & 27.2 & 69 & 6.4 & 31.8 \\
Oct & 27.7 & 34.7 & 20.4 & 21 & 5.9 & 27.7 & 30.0 & 36.1 & 25.2 & 70 & 5.8 & 30.8 \\
Nov & 21.6 & 27.1 & 16.1 & 36 & 4.7 & 23.9 & 27.6 & 32.6 & 23.4 & 58 & 4.9 & 29.2 \\
Dec & 15.6 & 22.1 & 8.8 & 47 & 4.2 & 20.8 & 25.2 & 29.6 & 21.0 & 54 & 4.4 & 27.6 \\
\bottomrule
\end{tabular*}
\end{table*}

