Program Version,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.10.05 02:10
! <Version>, Version ID
 Version, 26.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  26.16,  25.46,  25.60,  26.18,  28.08,  29.80,  31.18,  31.91,  31.76,  30.79,  29.22,  27.56
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  24.72,  24.33,  25.02,  26.11,  28.95,  31.14,  32.62,  33.07,  32.30,  30.60,  28.33,  26.21
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Jeddah-Abdulaziz.Intl.AP MK SAU SRC-TMYx WMO#=410240,21.68,39.16,3.00,14.60,101150,1.2022
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentBlock,0.000,City,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,WorldCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,4,44,16
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, F0,0.0,0.00,0.00,0.00,9.43,13.85,1.70,1,1,1,0.00,18.85,0.00,27.70,0.00,3.40,3.40,1566.40,TARP,DOE-2,522.15,316.54,261.64,54.90,6,4,0,Yes
 Zone Information, F1,0.0,0.00,0.00,0.00,9.43,13.85,5.10,1,1,1,0.00,18.85,0.00,27.70,3.40,6.80,3.40,1566.40,TARP,DOE-2,522.15,316.54,261.64,54.90,6,4,0,Yes
 Zone Information, F2,0.0,0.00,0.00,0.00,9.43,13.85,8.50,1,1,1,0.00,18.85,0.00,27.70,6.80,10.20,3.40,1566.40,TARP,DOE-2,522.15,316.54,261.64,54.90,6,4,0,Yes
 Zone Information, F3,0.0,0.00,0.00,0.00,9.43,13.85,11.90,1,1,1,0.00,18.85,0.00,27.70,10.20,13.60,3.40,1566.40,TARP,DOE-2,522.15,316.54,261.64,54.90,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, F0,522.15,0.0,N/A,0.000,0.000,7.326,0.000,0.000,0.000,0.000,7.326,No
 Zone Internal Gains Nominal, F1,522.15,0.0,N/A,0.000,0.000,7.326,0.000,0.000,0.000,0.000,7.326,No
 Zone Internal Gains Nominal, F2,522.15,0.0,N/A,0.000,0.000,7.326,0.000,0.000,0.000,0.000,7.326,No
 Zone Internal Gains Nominal, F3,522.15,0.0,N/A,0.000,0.000,7.326,0.000,0.000,0.000,0.000,7.326,No
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, F0BASE,ALWAYS1,F0,522.15,0.0,1409.000,2.698,N/A,0.000,0.500,0.000,0.500,General,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000
 ElectricEquipment Internal Gains Nominal, F0DIU,DIURNALYR,F0,522.15,0.0,2416.000,4.627,N/A,0.000,0.500,0.000,0.500,General,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000
 ElectricEquipment Internal Gains Nominal, F1BASE,ALWAYS1,F1,522.15,0.0,1409.000,2.698,N/A,0.000,0.500,0.000,0.500,General,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000
 ElectricEquipment Internal Gains Nominal, F1DIU,DIURNALYR,F1,522.15,0.0,2416.000,4.627,N/A,0.000,0.500,0.000,0.500,General,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000
 ElectricEquipment Internal Gains Nominal, F2BASE,ALWAYS1,F2,522.15,0.0,1409.000,2.698,N/A,0.000,0.500,0.000,0.500,General,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000
 ElectricEquipment Internal Gains Nominal, F2DIU,DIURNALYR,F2,522.15,0.0,2416.000,4.627,N/A,0.000,0.500,0.000,0.500,General,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000
 ElectricEquipment Internal Gains Nominal, F3BASE,ALWAYS1,F3,522.15,0.0,1409.000,2.698,N/A,0.000,0.500,0.000,0.500,General,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000,1409.000
 ElectricEquipment Internal Gains Nominal, F3DIU,DIURNALYR,F3,522.15,0.0,2416.000,4.627,N/A,0.000,0.500,0.000,0.500,General,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000,0.000,2416.000
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F0INF,ZoneInfiltration:DesignFlowRate,ALWAYS1,F0,522.15,0.0,0.174,3.333E-004,5.498E-004,0.400,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F1INF,ZoneInfiltration:DesignFlowRate,ALWAYS1,F1,522.15,0.0,0.174,3.333E-004,5.498E-004,0.400,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2INF,ZoneInfiltration:DesignFlowRate,ALWAYS1,F2,522.15,0.0,0.174,3.333E-004,5.498E-004,0.400,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F3INF,ZoneInfiltration:DesignFlowRate,ALWAYS1,F3,522.15,0.0,0.174,3.333E-004,2.075E-004,0.400,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,F0,Mixing/Well-Stirred
RoomAir Model,F1,Mixing/Well-Stirred
RoomAir Model,F2,Mixing/Well-Stirred
RoomAir Model,F3,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,COMMA,None,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,F0,RunPeriod: YEAR,3.3544946581E-002,0.1921173790,Pass,Pass,6.7100493057E-002,0.2041917353,Pass,Pass
 Warmup Convergence Information,F1,RunPeriod: YEAR,3.4295654485E-002,0.1933035334,Pass,Pass,6.4890212429E-002,0.1899822947,Pass,Pass
 Warmup Convergence Information,F2,RunPeriod: YEAR,3.4507472610E-002,0.1935820973,Pass,Pass,6.0104653472E-002,0.1650931617,Pass,Pass
 Warmup Convergence Information,F3,RunPeriod: YEAR,3.4905809971E-002,0.1948625849,Pass,Pass,6.1667865919E-002,0.1464476145,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
